# PT100 и PT1000 с MAX31865

Прошивка v2: три датчика по умолчанию, до восьми каналов. Считывание raw АЦП
и ошибок по SPI, FreeRun, медианный и скользящий фильтры, преобразование CVD,
индивидуальная калибровка, USB COM Modbus RTU, RTC и сохранение настроек во Flash.
После включения измерения остановлены, bias выключен. Пельтье и ПИД не реализуются.

## Сборка и готовые файлы

Из папки `pt100`:

```powershell
./service/scripts/build_firmware.ps1 -Target F411
./service/scripts/build_firmware.ps1 -Target F407
./service/scripts/build_firmware.ps1 -Target F407 -Sensors 8
```

Скрипт использует GNU Arm из `service/local/toolchains/arm-gnu/bin`, либо из `PATH`, либо
из аргумента `-ToolchainBin`. Системная установка и изменение PATH не нужны.
Результаты: `service/local/build-f411/pt100.hex`, `service/local/build-f407/pt100.hex`, для восьми каналов
`service/local/build-f407-8ch/pt100.hex`; рядом ELF, MAP и `build-info.json`.

Профиль F411 рассчитан на STM32F411CE, HSE **25 МГц**, SYSCLK 96 МГц.
Профиль F407 — на STM32F407 с минимум 512 КБ Flash и 128 КБ основной SRAM,
HSE **8 МГц**, SYSCLK 168 МГц. USB в обоих случаях получает 48 МГц.
Проверить установленный кварц и разводку своей платы перед прошивкой.
Стек зарезервирован 4 КБ. Область программы ограничена 384 КБ; сектор 7
`0x08060000..0x0807FFFF` зарезервирован под настройки.

`service/scripts/build_stage2.ps1` теперь вызывает сборку текущей версии F411.
Старые `service/local/Debug/pt100.elf`, `service/tools/capture.py` и `service/archive/README_STAGE2.md` относятся к
первой версии с ASCII и для новой прошивки не используются.
`pt100.ioc` сохранён как исходный проект F411, а не полный генератор новых
адаптеров: после CubeMX-регенерации нужно сохранить/восстановить макросы clock/MSP,
вызов `pt100_board_gpio_init()` и резерв Flash в linker script.
Рекомендуемый воспроизводимый путь сборки — `service/scripts/build_firmware.ps1`.

## Подключение и настройки платы

Общие сигналы SPI1: PA5=SCLK, PA6=SDO/MISO, PA7=SDI/MOSI. USB: PA11/PA12.
Каждому MAX31865 нужен отдельный CS и отдельный DRDY. DRDY — push-pull,
выходы разных микросхем не соединять. Логические уровни 3,3 В, общая земля.
Все датчики программно настроены на четырёхпроводное подключение; перемычки
конкретных модулей также должны соответствовать четырёхпроводной схеме.

| Канал в протоколе | CS | DRDY | По умолчанию |
|---|---|---|---|
| T0 | PA3 | PA2 | Включён в конфигурацию |
| T1 | PB0 | PB12 | Включён в конфигурацию |
| T2 | PB1 | PB13 | Включён в конфигурацию |
| T3 | PB10 | PB14 | Резерв |
| T4 | PB2 | PB15 | Резерв |
| T5 | PB11 | PA8 | Резерв |
| T6 | PA0 | PA9 | Резерв |
| T7 | PA1 | PA10 | Резерв |

Инициализируются только физически включённые в сборку каналы.
`PT100_BOARD_CHANNEL_COUNT` задаёт число разведённых каналов,
`PT100_DEFAULT_CHANNELS` — начальное число используемых. Holding 0x00 позволяет
выбрать 1..число разведённых каналов, только после STOP. Скрипт `-Sensors N`
задаёт оба значения N. Память и карта адресов всегда рассчитаны на восемь.

В `Core/Inc/pt100_config.h`:

- `PT100_R0_VALUES` — восемь номиналов 100 или 1000 Ом; допускается смешанный набор.
- `PT100_RREF_X10_VALUES` — восемь исходных значений опорного сопротивления ×10.
- `PT100_MODBUS_ADDRESS` — адрес устройства, по умолчанию 1.

По умолчанию выбран **PT1000 и Rref=4300 Ом**. Это исходная конфигурация,
не результат измерения модулей. Установить фактический Rref каждого модуля
через Holding 0x01..0x08, тип PT100/PT1000 — через номиналы R0 при сборке.
После изменения типа датчиков проверить старую конфигурацию во Flash.

В `Core/Inc/pt100_board.h` собраны пины, SPI, профиль PLL, таймауты и RTC.
Макрос `PT100_BOARD_CHANNELS` задаёт массив контекстов, SPI-макросы — периферию
и GPIO. Для своего заголовка предусмотрен `PT100_CUSTOM_CONFIG_HEADER`.
Если заменён `PT100_PLL_M`, пользовательский профиль должен задать также
PLL_N, PLL_Q, APB1_DIV, SPI_PRESCALER и согласованный HSE_VALUE в настройках сборки.
Выбор STM32F411xE/STM32F407xx делается define компилятора; startup и HSE
выбираются скриптом. Для других семейств нужен новый аппаратный адаптер.

## Обработка и управление измерением

START: настройка MAX → bias → выдержка 10 мс без HAL_Delay → очистка старого
отсчёта чтением → FreeRun. STOP: снятие AUTO и BIAS на каждом разведённом канале,
сброс фильтров и пометка результатов недействительными. Повторный STOP также
отправляет команды микросхемам. Сбой SPI не мешает попыткам остановить остальные
каналы; невозможность подтвердить отключение отражается в flagError/ErrorCode.

SPI mode 3, 3 МГц на F411 и 2,625 МГц на F407. Каждое чтение одной транзакцией
получает RTD и Fault Status, возвращает 15-битный raw и оба вида флагов ошибок.
Таймаут отдельной SPI-транзакции — 2 мс. Основной режим ждёт DRDY всех активных
каналов, максимум 100 мс; затем отдаёт готовые каналы и статусы остальных.
Это не синхронизация внутренних АЦП разных MAX и не гарантия отсутствия пропусков.

Цепочка: raw → медиана 3/5/7 → скользящее среднее 2/4/8/16 → поправка b →
сопротивление → Каллендар—Ван Дюзен → коэффициент k для температуры.
Фильтры и их история независимы по каналам. Окна и включение общие согласно карте.
При изменении обработки, STOP или невалидном отсчёте соответствующая история
сбрасывается. До заполнения окна выставляется FILTER_WARMUP, старое T не выдаётся.

Среднее сохраняется как `adc_q1 = floor(2 × sum / N)`, диапазон 0..65534.
Получается половина исходного отсчёта, а не просто сдвиг с потерей дробной части.
Для одного дополнительного эффективного бита нужны подходящие шум/дизеринг
и независимость измерений; медианный фильтр и перекрывающиеся окна влияют на
статистику. Сам по себе uint16 не доказывает 16-битную точность. Окно 4 по умолчанию;
окно 2 поддержано по карте, но не обещает прирост ENOB на один бит.

`b` — **int16** в единицах исходного 15-битного АЦП: `corrected_q1=adc_q1+2*b`.
Выход за 0..65534 отмечается ошибкой, переполнения/перехода через ноль нет.
`R=corrected_q1*Rref/65536`, `T=k*CVD(R,R0)`; k хранится и применяется как float.
В Holding k передаётся как uint16 `round(k*100)`: для k=1 записать **100**, шаг 0,01.
Диапазон CVD -200..850 °C; на отрицательной ветви учитывается кубический член.
Температура в Modbus — int16 ×100, поэтому представимый верхний предел 327,67 °C.
За этим пределом выставляется RANGE_ERROR вместо переполнения регистра.

По согласованию `TnADC` отдаёт **исходный raw 15 бит**, без фильтров и калибровки.
`adc_q1`, `corrected_q1`, float T доступны в `pt100_control.processed[]` через
отладчик; дополнительные невыделенные регистры для них не добавлены.

## Карта Modbus

Источник — «Протокол ModBus RTU Микроциркуляции.xlsx», лист «Карта протокола
ModBus RTU», ярко-жёлтая заливка `FFFFFF00`.
SHA256: `EB25DD78BDB5C7785F4047FE519758A9C0E200D55EE22A8ACB6196FFE94E554E`.
Исходный XLSX не изменялся. Адреса нулевые, пространства независимы.

| Пространство | Адреса | Назначение |
|---|---|---|
| Discrete Input | 0x00 | flagError |
| Input | 0x01..0x02 | RunTime, uint32 миллисекунды, Lo затем Hi; останавливается при STOP |
| Input | 0x09..0x10 | Состояния T0..T7 |
| Input | 0x15..0x1C | Температуры T0..T7, int16 ×100 |
| Input | 0x1D | ErrorCode |
| Input | 0x1E..0x1F | RTC метки текущего кадра, Unix UTC seconds, Lo затем Hi |
| Input | 0x20..0x27 | Исходные ADC T0..T7, uint16 0..32767 |
| Input | 0x35..0x36 | Версия платы и ПО; ПО 0x0200 |
| Holding | 0x00 | Число активных каналов |
| Holding | 0x01..0x08 | Rref T0..T7, Ом ×10 |
| Holding | 0x09..0x10 | b T0..T7, int16, дополнительный код |
| Holding | 0x11..0x18 | k T0..T7 ×100 |
| Holding | 0x19 | Окно среднего: 2/4/8/16 |
| Holding | 0x1A | Окно медианы: 3/5/7 |
| Holding | 0x1B..0x1C | Подготовленное значение RTC, Lo затем Hi |

| Coil | Назначение |
|---|---|
| 0x00 | START=1, STOP=0 |
| 0x01 | Сохранить конфигурацию во Flash |
| 0x02 | Сбросить защёлкнутые ошибки |
| 0x03 | Применить подготовленные RTC Lo/Hi |
| 0x04 | Перезагрузка после ответа |
| 0x05 | Исходные настройки в RAM; сохранение отдельной командой |
| 0x06 | Включить медианный фильтр |
| 0x07 | Включить среднее — адрес согласован с пользователем |
| 0x08 | Включить калибровку — адрес согласован с пользователем |

Дубли 0x04/0x05 в исходнике устранены согласованным переносом двух флагов на
0x07/0x08. Ссылки описаний фильтров на Holding 0x26/0x27 в исходнике устарели:
реализованы выделенные строки 0x19/0x1A. Нумерация имён k в таблице сдвинута;
реализация следует порядку каналов и описаниям: 0x11=T0, …, 0x18=T7.

Поддержаны FC01/02/03/04/05/06/0F/10. CRC16 передаётся младшим байтом вперёд;
16-битный регистр — старшим байтом вперёд. Broadcast 0 применяет записи без ответа.
Невыделенные адреса, в том числе разрывы между разрешёнными диапазонами, возвращают
exception 02. Недопустимые значения — 03, неподдержанная функция — 01, занятость — 06.
Множественная запись сначала целиком проверяется, затем целиком применяется.

Coils 1..5 — команды-импульсы: записать 1 после STOP, читать до возврата 0.
Одновременные разные команды обслуживания отклоняются. Ответ на запись означает
приём команды; окончание отслеживается по coil и ErrorCode/flagError.
Во время команды конфигурация заморожена, но повторный STOP разрешён.
Перезагрузка и обслуживание ждут завершения USB-ответа; при отключении USB
принятая команда всё равно может исполниться. START не восстанавливается из Flash.

Числовые коды статуса датчика в исходном листе не заполнены. Использована явная
16-битная маска: младший байт — Fault Status MAX и RTD fault bit0;
старший байт — 0=VALID, 1=NOT_READY, 2=BUS_ERROR, 4=SENSOR_FAULT,
8=INIT_ERROR, 16=FILTER_WARMUP, 32=RANGE_ERROR, 64=STOPPED. Флаги комбинируются.
Признак «не закреплён на коже» по одному MAX31865 не определяется и не имитируется.
Активный цикл диагностики проводов MAX здесь не запускается.
Невалидный ADC=0xFFFF, невалидная температура=0x8000; raw может быть валиден
во время прогрева фильтров. Неиспользуемые каналы имеют STOPPED и оба маркера.
ErrorCode: 0=нет защёлкнутой ошибки команды, 1=адрес, 2=значение,
4=аппаратная/служебная ошибка (дополнение к неполной таблице ошибок).
Ошибки отдельных датчиков также отражаются в их статусах и flagError;
по одному ErrorCode нельзя судить о достоверности всех каналов.

## USB и временные метки

На USB COM теперь бинарный RTU, самопроизвольных ASCII-строк нет.
Приём — ограниченное кольцо 512 байт из USB ISR; парсинг, карта и ответы — main.
Фрагментация USB восстанавливается по длине RTU-команды и CRC, а не по границам
USB-пакетов. Незавершённый кадр отбрасывается через 100 мс. При переполнении
сбрасывается накопленный приём; частичная команда не применяется.
Хост отправляет один запрос и ждёт ответ. Максимум одного запроса обрабатывается
за вызов poll; busy на TX сохраняет готовый ответ без повторного применения записи.
Для неизвестных функций разбор ориентирован на 8-байтный запрос; другой размер
отбрасывается по CRC/таймауту. Для физического UART нужен отдельный адаптер
межсимвольных пауз t1.5/t3.5; USB-вариант не выдаётся за реализацию RS-485.

В коде Modbus нет блокирующих ожиданий. SPI остаётся синхронным с конечным
таймаутом, поэтому его ошибка может задержать main на несколько миллисекунд.
Работа с Flash по одному слову не содержит busy-loop, но однобанковая Flash STM32
кратковременно задерживает выборку инструкций при программировании слова.
Длительного стирания Flash во время связи нет.

RTC аппаратный, диапазон 2000..2099, начальное время не выдумывается: до SET
метка равна 0. По умолчанию используется LSI с номинальными делителями для 32 кГц;
его точность и температурный дрейф требуют проверки. `PT100_RTC_USE_LSE=1`
переключает на внешний кварц 32768 Гц, если он установлен. При смене источника
уже настроенного backup domain выдаётся ошибка, автоматического уничтожения
сохранённого времени нет. Сохранность часов без питания зависит от VBAT.

Метка ставится в начале чтения кадра; это не точный фронт конверсии каждого MAX.
В `pt100_last_frame` есть Unix seconds, миллисекунды и rtc_valid.
В карте выделены только два RTC-регистра: на проводе доступны секунды.
Во время измерений 0x1E/0x1F относятся к тому же последнему кадру, что T и ADC;
до первого кадра/после STOP они показывают текущее RTC для проверки настройки.
Это уточнение исходного названия curRTCVal для получения согласованного снимка.

**Пакет измерений:** FC04, адрес **0x15**, количество **19 регистров**.
Ответ содержит восемь T, ErrorCode, RTC Lo/Hi и восемь raw ADC из одного снимка.
Короткие управляющие ответы Modbus не расширяются произвольными байтами времени.
Запрашивать только T без RTC допустимо, но такой ответ не содержит метку.
Новые адреса для миллисекунд/номера кадра не добавлялись.

## Flash и восстановление

Запись — журнал по 80 байт в зарезервированном секторе 7. CRC, версия формата
и маркер commit, записываемый последним, защищают от принятия неполной записи.
При старте загружается последняя полностью записанная валидная конфигурация.
Если её нет, используются defaults. Все настройки Holding и флаги фильтров/
калибровки сохраняются; R0 и распиновка остаются параметрами сборки.

В пустой сектор помещается 1638 записей. Автоматического стирания нет: заполнение
даёт ошибку, предыдущая конфигурация остаётся целой. Для повторного использования
сектор очищается программатором после сохранения нужных настроек на ПК.
Полное стирание чипа также стирает конфигурацию. Команда defaults меняет RAM,
но не стирает журнал и не отменяет уже сохранённые настройки без отдельного save.

## Быстрая проверка с ПК

Python с `pyserial`, COM5 заменить своим портом:

```powershell
python service/tools/modbus_client.py COM5 rtc
python service/tools/modbus_client.py COM5 write 0x01 43000
python service/tools/modbus_client.py COM5 write 0x09 -2
python service/tools/modbus_client.py COM5 write 0x11 100
python service/tools/modbus_client.py COM5 start
python service/tools/modbus_client.py COM5 sample
python service/tools/modbus_client.py COM5 stop
python service/tools/modbus_client.py COM5 save
```

`sample` выдаёт JSON снимка; недостоверные T/ADC представлены null.
При настройке сверить Rref всех трёх модулей, а не только первого.
921600 в USB line coding не является физической скоростью UART.

## Структура и проверки

### Документация Doxygen

Подробные комментарии API описывают параметры, результаты, единицы измерения,
порядок вызовов и ограничения. Контракты функций находятся рядом с реализациями,
описания структур — в заголовках; Doxygen объединяет их в общей документации.
Из каталога `pt100` выполнить `doxygen service/Doxyfile` и открыть
`service/local/docs/html/index.html`. Вводная страница объясняет путь измерения,
асинхронные команды, перенос на другую плату и сохранение настроек.
Замечания генератора записываются в `service/local/docs/warnings.log`.

### Модули и тестирование

Переносимые C-модули: `max31865_driver`, `pt100_acquisition`,
`pt100_processing`, `pt100_calendar`, `pt100_control`, `modbus_rtu`, `pt100_store`.
Аппаратные адаптеры: `pt100_stm32`, `pt100_rtc`, `pt100_flash`.
`pt100_app` соединяет их и выполняет автомат START/STOP и отложенные команды.
Динамическая память в этих модулях не используется.

Тесты: `service/tests/run_tests.cmd`, `service/tests/run_firmware_tests.cmd`,
`service/tests/run_app_tests.cmd` и `service/tests/run_app_tests.cmd 8`,
`python service/tests/test_client.py`. Проверяются SPI/ошибки, 8 каналов, окна фильтров,
половина отсчёта, CVD, знаковая калибровка, календарь, CRC/USB-фрагменты,
атомарные записи, шум/переполнение RX, восстановление Flash, START/STOP,
занятый USB и отложенная перезагрузка. Модель периферии не заменяет стенд.

Стендовая приёмка остаётся: реальные PT100/PT1000 и Rref; точность температуры
и калибровки; дрейф RTC; измерение bias после STOP; ошибка/отключение SPI;
DRDY и задержки каналов; reconnect USB; сохранение/обрыв питания при записи;
работа конкретной платы F407 и её USB. Прошивка в устройство автоматически не выполнялась.

Источники: [MAX31865](https://www.analog.com/media/en/technical-documentation/data-sheets/max31865.pdf),
[Modbus](https://www.modbus.org/modbus-specifications),
[ST AN2834](https://www.st.com/resource/en/application_note/an2834-how-to-get-the-best-adc-accuracy-in-stm32-microcontrollers-stmicroelectronics.pdf).
F407 CMSIS/startup получены из официального [ST cmsis-device-f4](https://github.com/STMicroelectronics/cmsis-device-f4)
28.10.2026; оригинальные лицензионные заголовки сохранены.
